
Version,
  24.2;

!-   ===========  GDS THERMAL COMFORT SCHEDULES  ===========
ScheduleTypeLimits,
  GDS_Any_Number,,,Continuous;

Schedule:Constant,
  GDS_Work_Efficiency_Schedule,GDS_Any_Number,0;

Schedule:Constant,
  GDS_Clothing_Schedule,GDS_Any_Number,0.7;

Schedule:Constant,
  GDS_Air_Velocity_Schedule,GDS_Any_Number,0.1;
                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  GDS_designcase,                         !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  GDS_Demo1023TEST_10_92edbe8e,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  2.56499999999562,                       !- Ceiling Height {m}
  33.5375779301797,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  GDS_Demo1023TEST_10_92edbe8e_Space,     !- Name
  GDS_Demo1023TEST_10_92edbe8e,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  33.5375779301797,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  GDS_Bed_R9;                             !- Space Type

SpaceList,
  GDS_Bed_R9,                             !- Name
  GDS_Demo1023TEST_10_92edbe8e_Space;     !- Space Name 1

Lights,
  {e5822f6a-ae30-4a33-93ed-679e83f6d61f}, !- Name
  GDS_Bed_R9,                             !- Zone or ZoneList or Space or SpaceList Name
  GDS_Bed_Lighting,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.17,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  {d33ce4cc-8945-4fa9-90a2-a351f629ffee}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {88158034-e607-4af1-9bcc-7e4cdb81bf90}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {f8951307-86cb-42be-84ea-a60b4affbca8}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.75,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {e82cec8c-ceaf-4457-b546-ec8aa21c9613}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Lighting Week Rule - Jan1-Jan14, !- Name
  {d33ce4cc-8945-4fa9-90a2-a351f629ffee}, !- Sunday Schedule:Day Name
  {88158034-e607-4af1-9bcc-7e4cdb81bf90}, !- Monday Schedule:Day Name
  {88158034-e607-4af1-9bcc-7e4cdb81bf90}, !- Tuesday Schedule:Day Name
  {88158034-e607-4af1-9bcc-7e4cdb81bf90}, !- Wednesday Schedule:Day Name
  {88158034-e607-4af1-9bcc-7e4cdb81bf90}, !- Thursday Schedule:Day Name
  {88158034-e607-4af1-9bcc-7e4cdb81bf90}, !- Friday Schedule:Day Name
  {d33ce4cc-8945-4fa9-90a2-a351f629ffee}, !- Saturday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- Holiday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- CustomDay1 Schedule:Day Name
  GDS_Bed_Lighting_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {959ef049-9262-47e5-b82f-e05902d6eb1f}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {328264f4-f9c0-4c50-99fc-1f6deca45aa0}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Lighting Week Rule - Jan15-May6, !- Name
  {f8951307-86cb-42be-84ea-a60b4affbca8}, !- Sunday Schedule:Day Name
  {e82cec8c-ceaf-4457-b546-ec8aa21c9613}, !- Monday Schedule:Day Name
  {e82cec8c-ceaf-4457-b546-ec8aa21c9613}, !- Tuesday Schedule:Day Name
  {e82cec8c-ceaf-4457-b546-ec8aa21c9613}, !- Wednesday Schedule:Day Name
  {e82cec8c-ceaf-4457-b546-ec8aa21c9613}, !- Thursday Schedule:Day Name
  {e82cec8c-ceaf-4457-b546-ec8aa21c9613}, !- Friday Schedule:Day Name
  {f8951307-86cb-42be-84ea-a60b4affbca8}, !- Saturday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- Holiday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- CustomDay1 Schedule:Day Name
  GDS_Bed_Lighting_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_Bed_Lighting Week Rule - May7-May13, !- Name
  {f8951307-86cb-42be-84ea-a60b4affbca8}, !- Sunday Schedule:Day Name
  {e82cec8c-ceaf-4457-b546-ec8aa21c9613}, !- Monday Schedule:Day Name
  {e82cec8c-ceaf-4457-b546-ec8aa21c9613}, !- Tuesday Schedule:Day Name
  {e82cec8c-ceaf-4457-b546-ec8aa21c9613}, !- Wednesday Schedule:Day Name
  {959ef049-9262-47e5-b82f-e05902d6eb1f}, !- Thursday Schedule:Day Name
  {959ef049-9262-47e5-b82f-e05902d6eb1f}, !- Friday Schedule:Day Name
  {328264f4-f9c0-4c50-99fc-1f6deca45aa0}, !- Saturday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- Holiday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- CustomDay1 Schedule:Day Name
  GDS_Bed_Lighting_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {3228166c-8bd1-42de-85cf-7a731d06a76f}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.75,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.75,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.75,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GDS_Bed_Lighting_Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.025,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.025,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.025,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.025,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.025,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.075,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.075,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.075,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.1;                                    !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Lighting Week Rule - May14-Aug19, !- Name
  {328264f4-f9c0-4c50-99fc-1f6deca45aa0}, !- Sunday Schedule:Day Name
  {959ef049-9262-47e5-b82f-e05902d6eb1f}, !- Monday Schedule:Day Name
  {959ef049-9262-47e5-b82f-e05902d6eb1f}, !- Tuesday Schedule:Day Name
  {959ef049-9262-47e5-b82f-e05902d6eb1f}, !- Wednesday Schedule:Day Name
  {959ef049-9262-47e5-b82f-e05902d6eb1f}, !- Thursday Schedule:Day Name
  {959ef049-9262-47e5-b82f-e05902d6eb1f}, !- Friday Schedule:Day Name
  {328264f4-f9c0-4c50-99fc-1f6deca45aa0}, !- Saturday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- Holiday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- CustomDay1 Schedule:Day Name
  GDS_Bed_Lighting_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_Bed_Lighting Week Rule - Aug20-Aug26, !- Name
  {328264f4-f9c0-4c50-99fc-1f6deca45aa0}, !- Sunday Schedule:Day Name
  {3228166c-8bd1-42de-85cf-7a731d06a76f}, !- Monday Schedule:Day Name
  {3228166c-8bd1-42de-85cf-7a731d06a76f}, !- Tuesday Schedule:Day Name
  {3228166c-8bd1-42de-85cf-7a731d06a76f}, !- Wednesday Schedule:Day Name
  {3228166c-8bd1-42de-85cf-7a731d06a76f}, !- Thursday Schedule:Day Name
  {3228166c-8bd1-42de-85cf-7a731d06a76f}, !- Friday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- Saturday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- Holiday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- CustomDay1 Schedule:Day Name
  GDS_Bed_Lighting_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {68163c2f-1fda-4dae-a5cf-b6b043bdff23}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {057959fd-3590-4eec-96a4-e7231fa2987d}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Lighting Week Rule - Aug27-Dec16, !- Name
  GDS_Bed_Lighting_Default,               !- Sunday Schedule:Day Name
  {3228166c-8bd1-42de-85cf-7a731d06a76f}, !- Monday Schedule:Day Name
  {3228166c-8bd1-42de-85cf-7a731d06a76f}, !- Tuesday Schedule:Day Name
  {3228166c-8bd1-42de-85cf-7a731d06a76f}, !- Wednesday Schedule:Day Name
  {3228166c-8bd1-42de-85cf-7a731d06a76f}, !- Thursday Schedule:Day Name
  {3228166c-8bd1-42de-85cf-7a731d06a76f}, !- Friday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- Saturday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- Holiday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- CustomDay1 Schedule:Day Name
  GDS_Bed_Lighting_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_Bed_Lighting Week Rule - Dec17-Dec23, !- Name
  GDS_Bed_Lighting_Default,               !- Sunday Schedule:Day Name
  {3228166c-8bd1-42de-85cf-7a731d06a76f}, !- Monday Schedule:Day Name
  {3228166c-8bd1-42de-85cf-7a731d06a76f}, !- Tuesday Schedule:Day Name
  {68163c2f-1fda-4dae-a5cf-b6b043bdff23}, !- Wednesday Schedule:Day Name
  {68163c2f-1fda-4dae-a5cf-b6b043bdff23}, !- Thursday Schedule:Day Name
  {68163c2f-1fda-4dae-a5cf-b6b043bdff23}, !- Friday Schedule:Day Name
  {057959fd-3590-4eec-96a4-e7231fa2987d}, !- Saturday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- Holiday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- CustomDay1 Schedule:Day Name
  GDS_Bed_Lighting_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_Bed_Lighting Week Rule - Dec24-Dec31, !- Name
  {057959fd-3590-4eec-96a4-e7231fa2987d}, !- Sunday Schedule:Day Name
  {68163c2f-1fda-4dae-a5cf-b6b043bdff23}, !- Monday Schedule:Day Name
  {68163c2f-1fda-4dae-a5cf-b6b043bdff23}, !- Tuesday Schedule:Day Name
  {68163c2f-1fda-4dae-a5cf-b6b043bdff23}, !- Wednesday Schedule:Day Name
  {68163c2f-1fda-4dae-a5cf-b6b043bdff23}, !- Thursday Schedule:Day Name
  {68163c2f-1fda-4dae-a5cf-b6b043bdff23}, !- Friday Schedule:Day Name
  {057959fd-3590-4eec-96a4-e7231fa2987d}, !- Saturday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- Holiday Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Lighting_Default,               !- CustomDay1 Schedule:Day Name
  GDS_Bed_Lighting_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  GDS_Bed_Lighting,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  GDS_Bed_Lighting Week Rule - Jan1-Jan14, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  14,                                     !- End Day 1
  GDS_Bed_Lighting Week Rule - Jan15-May6, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  15,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  GDS_Bed_Lighting Week Rule - May7-May13, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  5,                                      !- End Month 3
  13,                                     !- End Day 3
  GDS_Bed_Lighting Week Rule - May14-Aug19, !- Schedule:Week Name 4
  5,                                      !- Start Month 4
  14,                                     !- Start Day 4
  8,                                      !- End Month 4
  19,                                     !- End Day 4
  GDS_Bed_Lighting Week Rule - Aug20-Aug26, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  20,                                     !- Start Day 5
  8,                                      !- End Month 5
  26,                                     !- End Day 5
  GDS_Bed_Lighting Week Rule - Aug27-Dec16, !- Schedule:Week Name 6
  8,                                      !- Start Month 6
  27,                                     !- Start Day 6
  12,                                     !- End Month 6
  16,                                     !- End Day 6
  GDS_Bed_Lighting Week Rule - Dec17-Dec23, !- Schedule:Week Name 7
  12,                                     !- Start Month 7
  17,                                     !- Start Day 7
  12,                                     !- End Month 7
  23,                                     !- End Day 7
  GDS_Bed_Lighting Week Rule - Dec24-Dec31, !- Schedule:Week Name 8
  12,                                     !- Start Month 8
  24,                                     !- Start Day 8
  12,                                     !- End Month 8
  31;                                     !- End Day 8

People,
  {ab7b2177-ad39-4897-92f8-6883e7ffd0dd}, !- Name
  GDS_Bed_R9,                             !- Zone or ZoneList or Space or SpaceList Name
  GDS_Bed_Occupancy,                      !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269,                                 !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  GDS_Bed_Activity,                       !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,                      !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  GDS_Work_Efficiency_Schedule,           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule
  GDS_Clothing_Schedule,                  !- Clothing Insulation Schedule Name
  GDS_Air_Velocity_Schedule,              !- Air Velocity Schedule Name
  ,                                     !- Ankle Level Air Velocity Schedule Name
  Fanger;                                     !- Thermal Comfort Model Type 1

Schedule:Day:Interval,
  {c32a888b-60d8-4c62-b7e8-40775b1503fc}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {a48d67f5-4220-4c7c-b62e-3a173b67b6d5}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {ce3aac6b-6ec2-450b-a4e1-490ebf9a616c}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.75,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {bda9da4a-26c7-47c2-8c96-08f18165bf8f}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Occupancy Week Rule - Jan1-Jan14, !- Name
  {c32a888b-60d8-4c62-b7e8-40775b1503fc}, !- Sunday Schedule:Day Name
  {a48d67f5-4220-4c7c-b62e-3a173b67b6d5}, !- Monday Schedule:Day Name
  {a48d67f5-4220-4c7c-b62e-3a173b67b6d5}, !- Tuesday Schedule:Day Name
  {a48d67f5-4220-4c7c-b62e-3a173b67b6d5}, !- Wednesday Schedule:Day Name
  {a48d67f5-4220-4c7c-b62e-3a173b67b6d5}, !- Thursday Schedule:Day Name
  {a48d67f5-4220-4c7c-b62e-3a173b67b6d5}, !- Friday Schedule:Day Name
  {c32a888b-60d8-4c62-b7e8-40775b1503fc}, !- Saturday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Occupancy_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {d4169c96-73b2-4d77-8acb-9eca3cccd050}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {3f67d8a3-67bc-495d-90e4-5dd65725452e}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Occupancy Week Rule - Jan15-May6, !- Name
  {ce3aac6b-6ec2-450b-a4e1-490ebf9a616c}, !- Sunday Schedule:Day Name
  {bda9da4a-26c7-47c2-8c96-08f18165bf8f}, !- Monday Schedule:Day Name
  {bda9da4a-26c7-47c2-8c96-08f18165bf8f}, !- Tuesday Schedule:Day Name
  {bda9da4a-26c7-47c2-8c96-08f18165bf8f}, !- Wednesday Schedule:Day Name
  {bda9da4a-26c7-47c2-8c96-08f18165bf8f}, !- Thursday Schedule:Day Name
  {bda9da4a-26c7-47c2-8c96-08f18165bf8f}, !- Friday Schedule:Day Name
  {ce3aac6b-6ec2-450b-a4e1-490ebf9a616c}, !- Saturday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Occupancy_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_Bed_Occupancy Week Rule - May7-May13, !- Name
  {ce3aac6b-6ec2-450b-a4e1-490ebf9a616c}, !- Sunday Schedule:Day Name
  {bda9da4a-26c7-47c2-8c96-08f18165bf8f}, !- Monday Schedule:Day Name
  {bda9da4a-26c7-47c2-8c96-08f18165bf8f}, !- Tuesday Schedule:Day Name
  {bda9da4a-26c7-47c2-8c96-08f18165bf8f}, !- Wednesday Schedule:Day Name
  {d4169c96-73b2-4d77-8acb-9eca3cccd050}, !- Thursday Schedule:Day Name
  {d4169c96-73b2-4d77-8acb-9eca3cccd050}, !- Friday Schedule:Day Name
  {3f67d8a3-67bc-495d-90e4-5dd65725452e}, !- Saturday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Occupancy_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {30e28a04-6ff7-4267-a575-960635a76335}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.75,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.75,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.75,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GDS_Bed_Occupancy_Default,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.75,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.75,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.75,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Occupancy Week Rule - May14-Aug19, !- Name
  {3f67d8a3-67bc-495d-90e4-5dd65725452e}, !- Sunday Schedule:Day Name
  {d4169c96-73b2-4d77-8acb-9eca3cccd050}, !- Monday Schedule:Day Name
  {d4169c96-73b2-4d77-8acb-9eca3cccd050}, !- Tuesday Schedule:Day Name
  {d4169c96-73b2-4d77-8acb-9eca3cccd050}, !- Wednesday Schedule:Day Name
  {d4169c96-73b2-4d77-8acb-9eca3cccd050}, !- Thursday Schedule:Day Name
  {d4169c96-73b2-4d77-8acb-9eca3cccd050}, !- Friday Schedule:Day Name
  {3f67d8a3-67bc-495d-90e4-5dd65725452e}, !- Saturday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Occupancy_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_Bed_Occupancy Week Rule - Aug20-Aug26, !- Name
  {3f67d8a3-67bc-495d-90e4-5dd65725452e}, !- Sunday Schedule:Day Name
  {30e28a04-6ff7-4267-a575-960635a76335}, !- Monday Schedule:Day Name
  {30e28a04-6ff7-4267-a575-960635a76335}, !- Tuesday Schedule:Day Name
  {30e28a04-6ff7-4267-a575-960635a76335}, !- Wednesday Schedule:Day Name
  {30e28a04-6ff7-4267-a575-960635a76335}, !- Thursday Schedule:Day Name
  {30e28a04-6ff7-4267-a575-960635a76335}, !- Friday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- Saturday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Occupancy_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {d971262d-9cab-40a9-b54b-3f23eacfd5fd}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {e2749e02-0231-400b-af8b-a9f3f1444d10}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Occupancy Week Rule - Aug27-Dec16, !- Name
  GDS_Bed_Occupancy_Default,              !- Sunday Schedule:Day Name
  {30e28a04-6ff7-4267-a575-960635a76335}, !- Monday Schedule:Day Name
  {30e28a04-6ff7-4267-a575-960635a76335}, !- Tuesday Schedule:Day Name
  {30e28a04-6ff7-4267-a575-960635a76335}, !- Wednesday Schedule:Day Name
  {30e28a04-6ff7-4267-a575-960635a76335}, !- Thursday Schedule:Day Name
  {30e28a04-6ff7-4267-a575-960635a76335}, !- Friday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- Saturday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Occupancy_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_Bed_Occupancy Week Rule - Dec17-Dec23, !- Name
  GDS_Bed_Occupancy_Default,              !- Sunday Schedule:Day Name
  {30e28a04-6ff7-4267-a575-960635a76335}, !- Monday Schedule:Day Name
  {30e28a04-6ff7-4267-a575-960635a76335}, !- Tuesday Schedule:Day Name
  {d971262d-9cab-40a9-b54b-3f23eacfd5fd}, !- Wednesday Schedule:Day Name
  {d971262d-9cab-40a9-b54b-3f23eacfd5fd}, !- Thursday Schedule:Day Name
  {d971262d-9cab-40a9-b54b-3f23eacfd5fd}, !- Friday Schedule:Day Name
  {e2749e02-0231-400b-af8b-a9f3f1444d10}, !- Saturday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Occupancy_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_Bed_Occupancy Week Rule - Dec24-Dec31, !- Name
  {e2749e02-0231-400b-af8b-a9f3f1444d10}, !- Sunday Schedule:Day Name
  {d971262d-9cab-40a9-b54b-3f23eacfd5fd}, !- Monday Schedule:Day Name
  {d971262d-9cab-40a9-b54b-3f23eacfd5fd}, !- Tuesday Schedule:Day Name
  {d971262d-9cab-40a9-b54b-3f23eacfd5fd}, !- Wednesday Schedule:Day Name
  {d971262d-9cab-40a9-b54b-3f23eacfd5fd}, !- Thursday Schedule:Day Name
  {d971262d-9cab-40a9-b54b-3f23eacfd5fd}, !- Friday Schedule:Day Name
  {e2749e02-0231-400b-af8b-a9f3f1444d10}, !- Saturday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Occupancy_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Occupancy_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  GDS_Bed_Occupancy,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  GDS_Bed_Occupancy Week Rule - Jan1-Jan14, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  14,                                     !- End Day 1
  GDS_Bed_Occupancy Week Rule - Jan15-May6, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  15,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  GDS_Bed_Occupancy Week Rule - May7-May13, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  5,                                      !- End Month 3
  13,                                     !- End Day 3
  GDS_Bed_Occupancy Week Rule - May14-Aug19, !- Schedule:Week Name 4
  5,                                      !- Start Month 4
  14,                                     !- Start Day 4
  8,                                      !- End Month 4
  19,                                     !- End Day 4
  GDS_Bed_Occupancy Week Rule - Aug20-Aug26, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  20,                                     !- Start Day 5
  8,                                      !- End Month 5
  26,                                     !- End Day 5
  GDS_Bed_Occupancy Week Rule - Aug27-Dec16, !- Schedule:Week Name 6
  8,                                      !- Start Month 6
  27,                                     !- Start Day 6
  12,                                     !- End Month 6
  16,                                     !- End Day 6
  GDS_Bed_Occupancy Week Rule - Dec17-Dec23, !- Schedule:Week Name 7
  12,                                     !- Start Month 7
  17,                                     !- Start Day 7
  12,                                     !- End Month 7
  23,                                     !- End Day 7
  GDS_Bed_Occupancy Week Rule - Dec24-Dec31, !- Schedule:Week Name 8
  12,                                     !- Start Month 8
  24,                                     !- Start Day 8
  12,                                     !- End Month 8
  31;                                     !- End Day 8

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  GDS_Bed_Activity_Default,               !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  150,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  150,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  150,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  150,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  150,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  150,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  150,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  150,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  150,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  150,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  150,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  150,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  150,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  150,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  150,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  150,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  150,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  150,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  150,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  150,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  150,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  150,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  150,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  150;                                    !- Value Until Time 24

Schedule:Day:Interval,
  {f472db3b-a09d-4316-b168-0573bf2773da}, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  150,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  150,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  150,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  150,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  150,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  150,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  150,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  150,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  150,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  150,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  150,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  150,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  150,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  150,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  150,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  150,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  150,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  150,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  150,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  150,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  150,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  150,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  150,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  150;                                    !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Activity Week Rule - Jan1-Dec31, !- Name
  GDS_Bed_Activity_Default,               !- Sunday Schedule:Day Name
  {f472db3b-a09d-4316-b168-0573bf2773da}, !- Monday Schedule:Day Name
  {f472db3b-a09d-4316-b168-0573bf2773da}, !- Tuesday Schedule:Day Name
  {f472db3b-a09d-4316-b168-0573bf2773da}, !- Wednesday Schedule:Day Name
  {f472db3b-a09d-4316-b168-0573bf2773da}, !- Thursday Schedule:Day Name
  {f472db3b-a09d-4316-b168-0573bf2773da}, !- Friday Schedule:Day Name
  GDS_Bed_Activity_Default,               !- Saturday Schedule:Day Name
  GDS_Bed_Activity_Default,               !- Holiday Schedule:Day Name
  GDS_Bed_Activity_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Activity_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Activity_Default,               !- CustomDay1 Schedule:Day Name
  GDS_Bed_Activity_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  GDS_Bed_Activity,                       !- Name
  Activity Level,                         !- Schedule Type Limits Name
  GDS_Bed_Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  {5546f88f-75f8-44c4-84da-78cc9310355a}, !- Name
  GDS_Bed_R9,                             !- Zone or ZoneList or Space or SpaceList Name
  GDS_Bed_Equipment,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18,                                     !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  {08a00a32-370d-4da8-a342-a3004ad0d02b}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {671398ad-c2bd-4c8d-9784-c5072afcf5e1}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {ef97c25a-62fd-41ab-86df-80c68dec4914}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.75,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {2dc8a0b2-cfcd-42a7-a97d-a1a684019b21}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Equipment Week Rule - Jan1-Jan14, !- Name
  {08a00a32-370d-4da8-a342-a3004ad0d02b}, !- Sunday Schedule:Day Name
  {671398ad-c2bd-4c8d-9784-c5072afcf5e1}, !- Monday Schedule:Day Name
  {671398ad-c2bd-4c8d-9784-c5072afcf5e1}, !- Tuesday Schedule:Day Name
  {671398ad-c2bd-4c8d-9784-c5072afcf5e1}, !- Wednesday Schedule:Day Name
  {671398ad-c2bd-4c8d-9784-c5072afcf5e1}, !- Thursday Schedule:Day Name
  {671398ad-c2bd-4c8d-9784-c5072afcf5e1}, !- Friday Schedule:Day Name
  {08a00a32-370d-4da8-a342-a3004ad0d02b}, !- Saturday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Equipment_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {94f50bad-5189-4360-b4d1-401a5ef4cd4a}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {d9f88efb-7ba7-4b62-85a2-fc08b1fe2f62}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Equipment Week Rule - Jan15-May6, !- Name
  {ef97c25a-62fd-41ab-86df-80c68dec4914}, !- Sunday Schedule:Day Name
  {2dc8a0b2-cfcd-42a7-a97d-a1a684019b21}, !- Monday Schedule:Day Name
  {2dc8a0b2-cfcd-42a7-a97d-a1a684019b21}, !- Tuesday Schedule:Day Name
  {2dc8a0b2-cfcd-42a7-a97d-a1a684019b21}, !- Wednesday Schedule:Day Name
  {2dc8a0b2-cfcd-42a7-a97d-a1a684019b21}, !- Thursday Schedule:Day Name
  {2dc8a0b2-cfcd-42a7-a97d-a1a684019b21}, !- Friday Schedule:Day Name
  {ef97c25a-62fd-41ab-86df-80c68dec4914}, !- Saturday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Equipment_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_Bed_Equipment Week Rule - May7-May13, !- Name
  {ef97c25a-62fd-41ab-86df-80c68dec4914}, !- Sunday Schedule:Day Name
  {2dc8a0b2-cfcd-42a7-a97d-a1a684019b21}, !- Monday Schedule:Day Name
  {2dc8a0b2-cfcd-42a7-a97d-a1a684019b21}, !- Tuesday Schedule:Day Name
  {2dc8a0b2-cfcd-42a7-a97d-a1a684019b21}, !- Wednesday Schedule:Day Name
  {94f50bad-5189-4360-b4d1-401a5ef4cd4a}, !- Thursday Schedule:Day Name
  {94f50bad-5189-4360-b4d1-401a5ef4cd4a}, !- Friday Schedule:Day Name
  {d9f88efb-7ba7-4b62-85a2-fc08b1fe2f62}, !- Saturday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Equipment_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {9a0f7d9b-916f-43dc-8fa4-0d1450dbc5ae}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.75,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.75,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.75,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GDS_Bed_Equipment_Default,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.15,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.075,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.075,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.075,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.075,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.075,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.15,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.15,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.225,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.225,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.225,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Equipment Week Rule - May14-Aug19, !- Name
  {d9f88efb-7ba7-4b62-85a2-fc08b1fe2f62}, !- Sunday Schedule:Day Name
  {94f50bad-5189-4360-b4d1-401a5ef4cd4a}, !- Monday Schedule:Day Name
  {94f50bad-5189-4360-b4d1-401a5ef4cd4a}, !- Tuesday Schedule:Day Name
  {94f50bad-5189-4360-b4d1-401a5ef4cd4a}, !- Wednesday Schedule:Day Name
  {94f50bad-5189-4360-b4d1-401a5ef4cd4a}, !- Thursday Schedule:Day Name
  {94f50bad-5189-4360-b4d1-401a5ef4cd4a}, !- Friday Schedule:Day Name
  {d9f88efb-7ba7-4b62-85a2-fc08b1fe2f62}, !- Saturday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Equipment_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_Bed_Equipment Week Rule - Aug20-Aug26, !- Name
  {d9f88efb-7ba7-4b62-85a2-fc08b1fe2f62}, !- Sunday Schedule:Day Name
  {9a0f7d9b-916f-43dc-8fa4-0d1450dbc5ae}, !- Monday Schedule:Day Name
  {9a0f7d9b-916f-43dc-8fa4-0d1450dbc5ae}, !- Tuesday Schedule:Day Name
  {9a0f7d9b-916f-43dc-8fa4-0d1450dbc5ae}, !- Wednesday Schedule:Day Name
  {9a0f7d9b-916f-43dc-8fa4-0d1450dbc5ae}, !- Thursday Schedule:Day Name
  {9a0f7d9b-916f-43dc-8fa4-0d1450dbc5ae}, !- Friday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- Saturday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Equipment_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {4723bd55-c531-4dd2-b08b-c570943630d2}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {b0333e62-02a9-4258-9511-07b5b88ad6ec}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Equipment Week Rule - Aug27-Dec16, !- Name
  GDS_Bed_Equipment_Default,              !- Sunday Schedule:Day Name
  {9a0f7d9b-916f-43dc-8fa4-0d1450dbc5ae}, !- Monday Schedule:Day Name
  {9a0f7d9b-916f-43dc-8fa4-0d1450dbc5ae}, !- Tuesday Schedule:Day Name
  {9a0f7d9b-916f-43dc-8fa4-0d1450dbc5ae}, !- Wednesday Schedule:Day Name
  {9a0f7d9b-916f-43dc-8fa4-0d1450dbc5ae}, !- Thursday Schedule:Day Name
  {9a0f7d9b-916f-43dc-8fa4-0d1450dbc5ae}, !- Friday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- Saturday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Equipment_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_Bed_Equipment Week Rule - Dec17-Dec23, !- Name
  GDS_Bed_Equipment_Default,              !- Sunday Schedule:Day Name
  {9a0f7d9b-916f-43dc-8fa4-0d1450dbc5ae}, !- Monday Schedule:Day Name
  {9a0f7d9b-916f-43dc-8fa4-0d1450dbc5ae}, !- Tuesday Schedule:Day Name
  {4723bd55-c531-4dd2-b08b-c570943630d2}, !- Wednesday Schedule:Day Name
  {4723bd55-c531-4dd2-b08b-c570943630d2}, !- Thursday Schedule:Day Name
  {4723bd55-c531-4dd2-b08b-c570943630d2}, !- Friday Schedule:Day Name
  {b0333e62-02a9-4258-9511-07b5b88ad6ec}, !- Saturday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Equipment_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_Bed_Equipment Week Rule - Dec24-Dec31, !- Name
  {b0333e62-02a9-4258-9511-07b5b88ad6ec}, !- Sunday Schedule:Day Name
  {4723bd55-c531-4dd2-b08b-c570943630d2}, !- Monday Schedule:Day Name
  {4723bd55-c531-4dd2-b08b-c570943630d2}, !- Tuesday Schedule:Day Name
  {4723bd55-c531-4dd2-b08b-c570943630d2}, !- Wednesday Schedule:Day Name
  {4723bd55-c531-4dd2-b08b-c570943630d2}, !- Thursday Schedule:Day Name
  {4723bd55-c531-4dd2-b08b-c570943630d2}, !- Friday Schedule:Day Name
  {b0333e62-02a9-4258-9511-07b5b88ad6ec}, !- Saturday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- Holiday Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Equipment_Default,              !- CustomDay1 Schedule:Day Name
  GDS_Bed_Equipment_Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  GDS_Bed_Equipment,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  GDS_Bed_Equipment Week Rule - Jan1-Jan14, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  14,                                     !- End Day 1
  GDS_Bed_Equipment Week Rule - Jan15-May6, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  15,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  GDS_Bed_Equipment Week Rule - May7-May13, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  5,                                      !- End Month 3
  13,                                     !- End Day 3
  GDS_Bed_Equipment Week Rule - May14-Aug19, !- Schedule:Week Name 4
  5,                                      !- Start Month 4
  14,                                     !- Start Day 4
  8,                                      !- End Month 4
  19,                                     !- End Day 4
  GDS_Bed_Equipment Week Rule - Aug20-Aug26, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  20,                                     !- Start Day 5
  8,                                      !- End Month 5
  26,                                     !- End Day 5
  GDS_Bed_Equipment Week Rule - Aug27-Dec16, !- Schedule:Week Name 6
  8,                                      !- Start Month 6
  27,                                     !- Start Day 6
  12,                                     !- End Month 6
  16,                                     !- End Day 6
  GDS_Bed_Equipment Week Rule - Dec17-Dec23, !- Schedule:Week Name 7
  12,                                     !- Start Month 7
  17,                                     !- Start Day 7
  12,                                     !- End Month 7
  23,                                     !- End Day 7
  GDS_Bed_Equipment Week Rule - Dec24-Dec31, !- Schedule:Week Name 8
  12,                                     !- Start Month 8
  24,                                     !- Start Day 8
  12,                                     !- End Month 8
  31;                                     !- End Day 8

ZoneInfiltration:DesignFlowRate,
  {91b4c3b0-f4af-4292-9613-d1a85c39cf6a}, !- Name
  GDS_Bed_R9,                             !- Zone or ZoneList or Space or SpaceList Name
  GDS_Bed_Infiltration,                   !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0007,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  GDS_Demo1023TEST_10_92edbe8e..Face0,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_10_92edbe8e,           !- Zone Name
  GDS_Demo1023TEST_10_92edbe8e_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_12_8810b300..Face3_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7565793782015, -16.3231868711838, 5.13000000021935, !- X,Y,Z Vertex 1 {m}
  19.7565793782015, -16.3231868711838, 2.56500000022382, !- X,Y,Z Vertex 2 {m}
  19.1254848878758, -16.6559831254197, 2.56500000022382, !- X,Y,Z Vertex 3 {m}
  19.1254848878756, -16.6559831254197, 5.13000000021935; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_10_92edbe8e..Face1,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_10_92edbe8e,           !- Zone Name
  GDS_Demo1023TEST_10_92edbe8e_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_9_1103506f..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1254848878756, -16.6559831254197, 5.13000000021935, !- X,Y,Z Vertex 1 {m}
  19.1254848878758, -16.6559831254197, 2.56500000022382, !- X,Y,Z Vertex 2 {m}
  19.9405734692321, -18.2016673279129, 2.56500000022385, !- X,Y,Z Vertex 3 {m}
  19.9405734692319, -18.2016673279127, 5.13000000021939; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ajd_Door_dde61207,                      !- Name
  Door,                                   !- Surface Type
  Generic Interior Door,                  !- Construction Name
  GDS_Demo1023TEST_10_92edbe8e..Face1,    !- Building Surface Name
  Door_dde61207,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3441168824442, -17.0705834865261, 4.71500000022379, !- X,Y,Z Vertex 1 {m}
  19.3441168824442, -17.0705834865261, 2.61500000022379, !- X,Y,Z Vertex 2 {m}
  19.7219414746634, -17.7870669668062, 2.61500000022379, !- X,Y,Z Vertex 3 {m}
  19.7219414746634, -17.7870669668062, 4.71500000022379; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_10_92edbe8e..Face2,    !- Name
  Wall,                                   !- Surface Type
  gds__ABC_wall_baseline_exterior,        !- Construction Name
  GDS_Demo1023TEST_10_92edbe8e,           !- Zone Name
  GDS_Demo1023TEST_10_92edbe8e_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.3432497240569, -16.4073276064569, 5.13000000021938, !- X,Y,Z Vertex 1 {m}
  23.343249724057, -16.4073276064569, 2.56500000022384, !- X,Y,Z Vertex 2 {m}
  21.5824004526067, -13.0681605955254, 2.56500000022377, !- X,Y,Z Vertex 3 {m}
  21.5824004526067, -13.0681605955253, 5.13000000021931; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_53298c23,                      !- Name
  Window,                                 !- Surface Type
  gds__ABC_window_operable_baseline_exterior, !- Construction Name
  GDS_Demo1023TEST_10_92edbe8e..Face2,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.8593076851051, -15.489609481532, 4.36250000022157, !- X,Y,Z Vertex 1 {m}
  22.8593076851051, -15.489609481532, 3.33250000022157, !- X,Y,Z Vertex 2 {m}
  22.0663424915584, -13.9858787204503, 3.33250000022157, !- X,Y,Z Vertex 3 {m}
  22.0663424915584, -13.9858787204503, 4.36250000022157; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_10_92edbe8e..Face3,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_10_92edbe8e,           !- Zone Name
  GDS_Demo1023TEST_10_92edbe8e_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_14_f4e742b4..Face3,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5824004526067, -13.0681605955253, 5.13000000021931, !- X,Y,Z Vertex 1 {m}
  21.5824004526067, -13.0681605955254, 2.56500000022377, !- X,Y,Z Vertex 2 {m}
  18.8108186881076, -14.5297040627451, 2.56500000022377, !- X,Y,Z Vertex 3 {m}
  18.8108186881076, -14.5297040627451, 5.13000000021931; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_10_92edbe8e..Face4,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_10_92edbe8e,           !- Zone Name
  GDS_Demo1023TEST_10_92edbe8e_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_12_8810b300..Face1,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8108186881076, -14.5297040627451, 5.13000000021931, !- X,Y,Z Vertex 1 {m}
  18.8108186881076, -14.5297040627451, 2.56500000022377, !- X,Y,Z Vertex 2 {m}
  19.7565793782015, -16.3231868711838, 2.56500000022382, !- X,Y,Z Vertex 3 {m}
  19.7565793782015, -16.3231868711838, 5.13000000021935; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_10_92edbe8e..Face5,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_10_92edbe8e,           !- Zone Name
  GDS_Demo1023TEST_10_92edbe8e_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_6_d25ad4cf..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.940579201819, -18.2016781988408, 5.13000000021939, !- X,Y,Z Vertex 1 {m}
  19.9405792018191, -18.2016781988406, 2.56500000022385, !- X,Y,Z Vertex 2 {m}
  23.3432554566441, -16.407338477385, 2.56500000022384, !- X,Y,Z Vertex 3 {m}
  23.3432554566441, -16.407338477385, 5.13000000021938; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_10_92edbe8e..Face6,    !- Name
  Roof,                                   !- Surface Type
  gds__ABC_roof_baseline_exterior,        !- Construction Name
  GDS_Demo1023TEST_10_92edbe8e,           !- Zone Name
  GDS_Demo1023TEST_10_92edbe8e_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8108186881076, -14.5297040627451, 5.13000000021931, !- X,Y,Z Vertex 1 {m}
  19.7565793782015, -16.3231868711838, 5.13000000021935, !- X,Y,Z Vertex 2 {m}
  19.1254848878756, -16.6559831254197, 5.13000000021935, !- X,Y,Z Vertex 3 {m}
  19.9405734692319, -18.2016673279127, 5.13000000021939, !- X,Y,Z Vertex 4 {m}
  23.3432497240569, -16.4073276064569, 5.13000000021938, !- X,Y,Z Vertex 5 {m}
  21.5824004526067, -13.0681605955253, 5.13000000021931; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_10_92edbe8e..Face7,    !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  GDS_Demo1023TEST_10_92edbe8e,           !- Zone Name
  GDS_Demo1023TEST_10_92edbe8e_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_12_8810b300..Face8_0,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5824004526067, -13.0681605955254, 2.56500000022377, !- X,Y,Z Vertex 1 {m}
  23.343249724057, -16.4073276064569, 2.56500000022384, !- X,Y,Z Vertex 2 {m}
  19.9405734692321, -18.2016673279129, 2.56500000022385, !- X,Y,Z Vertex 3 {m}
  19.1254848878758, -16.6559831254197, 2.56500000022382, !- X,Y,Z Vertex 4 {m}
  19.7565793782015, -16.3231868711838, 2.56500000022382, !- X,Y,Z Vertex 5 {m}
  18.8108186881076, -14.5297040627451, 2.56500000022377; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  GDS_Demo1023TEST_10_92edbe8e Thermostat, !- Name
  GDS_Demo1023TEST_10_92edbe8e,           !- Zone or ZoneList Name
  GDS_Demo1023TEST_10_92edbe8e Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  GDS_Bed_Setpoint..GDS_Demo1023TEST_10_92edbe8e, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  GDS_Demo1023TEST_10_92edbe8e Thermostat Schedule, !- Name
  GDS_Demo1023TEST_10_92edbe8e Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GDS_Demo1023TEST_10_92edbe8e Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  GDS_Bed_Setpoint..GDS_Demo1023TEST_10_92edbe8e, !- Name
  GDS_Bed_Heating,                        !- Heating Setpoint Temperature Schedule Name
  GDS_Bed_Cooling;                        !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  GDS_Bed_Heating_Default,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21;                                     !- Value Until Time 24

Schedule:Day:Interval,
  {8d2e2e32-42b3-4e03-8dbc-794274e4148b}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  23,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23;                                     !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Heating Week Rule - Jan1-Dec31, !- Name
  GDS_Bed_Heating_Default,                !- Sunday Schedule:Day Name
  {8d2e2e32-42b3-4e03-8dbc-794274e4148b}, !- Monday Schedule:Day Name
  {8d2e2e32-42b3-4e03-8dbc-794274e4148b}, !- Tuesday Schedule:Day Name
  {8d2e2e32-42b3-4e03-8dbc-794274e4148b}, !- Wednesday Schedule:Day Name
  {8d2e2e32-42b3-4e03-8dbc-794274e4148b}, !- Thursday Schedule:Day Name
  {8d2e2e32-42b3-4e03-8dbc-794274e4148b}, !- Friday Schedule:Day Name
  GDS_Bed_Heating_Default,                !- Saturday Schedule:Day Name
  GDS_Bed_Heating_Default,                !- Holiday Schedule:Day Name
  GDS_Bed_Heating_Default,                !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Heating_Default,                !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Heating_Default,                !- CustomDay1 Schedule:Day Name
  GDS_Bed_Heating_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  GDS_Bed_Heating,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  GDS_Bed_Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  GDS_Bed_Cooling_Default,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  52,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  52,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  52,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  52,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  52,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  52,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  52,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  52,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  52,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  52,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  52,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  52,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  52,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  52,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  52,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  52,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  52,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  52,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  52,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  52,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  52,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  52,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  52,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  52;                                     !- Value Until Time 24

Schedule:Day:Interval,
  {264d65b8-dfb8-4611-90bf-2c5fd6e60e23}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  50,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  50,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  50,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  50,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  50,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  50,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  50,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  50,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  50,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  50,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  50,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  50,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  50,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  50,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  50,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  50,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  50,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  50,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  50,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  50,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  50,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  50,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  50,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  50;                                     !- Value Until Time 24

Schedule:Week:Daily,
  GDS_Bed_Cooling Week Rule - Jan1-Dec31, !- Name
  GDS_Bed_Cooling_Default,                !- Sunday Schedule:Day Name
  {264d65b8-dfb8-4611-90bf-2c5fd6e60e23}, !- Monday Schedule:Day Name
  {264d65b8-dfb8-4611-90bf-2c5fd6e60e23}, !- Tuesday Schedule:Day Name
  {264d65b8-dfb8-4611-90bf-2c5fd6e60e23}, !- Wednesday Schedule:Day Name
  {264d65b8-dfb8-4611-90bf-2c5fd6e60e23}, !- Thursday Schedule:Day Name
  {264d65b8-dfb8-4611-90bf-2c5fd6e60e23}, !- Friday Schedule:Day Name
  GDS_Bed_Cooling_Default,                !- Saturday Schedule:Day Name
  GDS_Bed_Cooling_Default,                !- Holiday Schedule:Day Name
  GDS_Bed_Cooling_Default,                !- SummerDesignDay Schedule:Day Name
  GDS_Bed_Cooling_Default,                !- WinterDesignDay Schedule:Day Name
  GDS_Bed_Cooling_Default,                !- CustomDay1 Schedule:Day Name
  GDS_Bed_Cooling_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  GDS_Bed_Cooling,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  GDS_Bed_Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  GDS_Demo1023TEST_10_92edbe8e,           !- Zone Name
  GDS_Demo1023TEST_10_92edbe8e Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  GDS_Demo1023TEST_10_92edbe8e Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  GDS_Demo1023TEST_10_92edbe8e Electric Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  GDS_Demo1023TEST_10_92edbe8e Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  GDS_Demo1023TEST_10_92edbe8e Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  GDS_Demo1023TEST_10_92edbe8e,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  GDS_Demo1023TEST_10_92edbe8e DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  {979723e7-2dc2-43bb-88aa-1abd5c1626e9}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  GDS_Bed_Ventilation;                    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  GDS_Demo1023TEST_10_92edbe8e DSOA Space List, !- Name
  GDS_Demo1023TEST_10_92edbe8e_Space,     !- Space Name 1
  {979723e7-2dc2-43bb-88aa-1abd5c1626e9}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  GDS_Demo1023TEST_11_493b8fa0,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  2.56499999999561,                       !- Ceiling Height {m}
  27.0871250158884,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  GDS_Demo1023TEST_11_493b8fa0_Space,     !- Name
  GDS_Demo1023TEST_11_493b8fa0,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  27.0871250158884,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  GDS_Bed_R10;                            !- Space Type

SpaceList,
  GDS_Bed_R10,                            !- Name
  GDS_Demo1023TEST_11_493b8fa0_Space;     !- Space Name 1

Lights,
  {04ebb7da-0375-4769-bd56-803d1a98c781}, !- Name
  GDS_Bed_R10,                            !- Zone or ZoneList or Space or SpaceList Name
  GDS_Bed_Lighting,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.17,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  {6b9206c7-4351-4a7a-a6b3-3f7f89abba4c}, !- Name
  GDS_Bed_R10,                            !- Zone or ZoneList or Space or SpaceList Name
  GDS_Bed_Occupancy,                      !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269,                                 !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  GDS_Bed_Activity,                       !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,                      !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  GDS_Work_Efficiency_Schedule,           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule
  GDS_Clothing_Schedule,                  !- Clothing Insulation Schedule Name
  GDS_Air_Velocity_Schedule,              !- Air Velocity Schedule Name
  ,                                     !- Ankle Level Air Velocity Schedule Name
  Fanger;                                     !- Thermal Comfort Model Type 1

ElectricEquipment,
  {8db9b60a-756f-402b-8065-0ff32c3f89cb}, !- Name
  GDS_Bed_R10,                            !- Zone or ZoneList or Space or SpaceList Name
  GDS_Bed_Equipment,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18,                                     !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  {c19fdeea-2eb5-4712-b4ae-f9b7accff983}, !- Name
  GDS_Bed_R10,                            !- Zone or ZoneList or Space or SpaceList Name
  GDS_Bed_Infiltration,                   !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0007,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  GDS_Demo1023TEST_11_493b8fa0..Face0,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_11_493b8fa0,           !- Zone Name
  GDS_Demo1023TEST_11_493b8fa0_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_12_8810b300..Face3_1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0051896627487, -17.7740824268924, 5.13000000021935, !- X,Y,Z Vertex 1 {m}
  17.0051896627487, -17.7740824268924, 2.5650000002238, !- X,Y,Z Vertex 2 {m}
  16.4143885181958, -18.0856307146995, 2.5650000002238, !- X,Y,Z Vertex 3 {m}
  16.4143885181956, -18.0856307146996, 5.13000000021935; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_11_493b8fa0..Face1,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_11_493b8fa0,           !- Zone Name
  GDS_Demo1023TEST_11_493b8fa0_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_9_1103506f..Face0,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8202782441049, -19.3197666293856, 5.13000000021938, !- X,Y,Z Vertex 1 {m}
  17.8202782441049, -19.3197666293857, 2.56500000022385, !- X,Y,Z Vertex 2 {m}
  17.0051896627487, -17.7740824268924, 2.5650000002238, !- X,Y,Z Vertex 3 {m}
  17.0051896627487, -17.7740824268924, 5.13000000021935; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ajd_Door_07fc303f,                      !- Name
  Door,                                   !- Surface Type
  Generic Interior Door,                  !- Construction Name
  GDS_Demo1023TEST_11_493b8fa0..Face1,    !- Building Surface Name
  Door_07fc303f,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.6016462495364, -18.9051662682791, 4.71500000022382, !- X,Y,Z Vertex 1 {m}
  17.6016462495364, -18.9051662682791, 2.61500000022382, !- X,Y,Z Vertex 2 {m}
  17.2238216573171, -18.1886827879989, 2.61500000022382, !- X,Y,Z Vertex 3 {m}
  17.2238216573171, -18.1886827879989, 4.71500000022382; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_11_493b8fa0..Face2,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_11_493b8fa0,           !- Zone Name
  GDS_Demo1023TEST_11_493b8fa0_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_12_8810b300..Face2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4143885181956, -18.0856307146996, 5.13000000021935, !- X,Y,Z Vertex 1 {m}
  16.4143885181958, -18.0856307146995, 2.5650000002238, !- X,Y,Z Vertex 2 {m}
  15.4686278281019, -16.2921479062611, 2.56500000022377, !- X,Y,Z Vertex 3 {m}
  15.4686278281017, -16.292147906261, 5.13000000021931; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_11_493b8fa0..Face3,    !- Name
  Wall,                                   !- Surface Type
  gds__ABC_wall_baseline_exterior,        !- Construction Name
  GDS_Demo1023TEST_11_493b8fa0,           !- Zone Name
  GDS_Demo1023TEST_11_493b8fa0_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.267653891331, -17.4527916657245, 5.13000000021931, !- X,Y,Z Vertex 1 {m}
  13.2676538913311, -17.4527916657245, 2.56500000022377, !- X,Y,Z Vertex 2 {m}
  15.0285031627813, -20.7919586766561, 2.56500000022385, !- X,Y,Z Vertex 3 {m}
  15.0285031627813, -20.7919586766561, 5.13000000021939; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_8dc29a8a,                      !- Name
  Window,                                 !- Surface Type
  gds__ABC_window_operable_baseline_exterior, !- Construction Name
  GDS_Demo1023TEST_11_493b8fa0..Face3,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7515959302828, -18.3705097906495, 4.36250000022158, !- X,Y,Z Vertex 1 {m}
  13.7515959302828, -18.3705097906495, 3.33250000022158, !- X,Y,Z Vertex 2 {m}
  14.5445611238295, -19.8742405517313, 3.33250000022158, !- X,Y,Z Vertex 3 {m}
  14.5445611238295, -19.8742405517313, 4.36250000022158; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_11_493b8fa0..Face4,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_11_493b8fa0,           !- Zone Name
  GDS_Demo1023TEST_11_493b8fa0_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_15_cefb41c3..Face4,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4686278281017, -16.292147906261, 5.13000000021931, !- X,Y,Z Vertex 1 {m}
  15.4686278281019, -16.2921479062611, 2.56500000022377, !- X,Y,Z Vertex 2 {m}
  13.2676538913311, -17.4527916657245, 2.56500000022377, !- X,Y,Z Vertex 3 {m}
  13.267653891331, -17.4527916657245, 5.13000000021931; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_11_493b8fa0..Face5,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_11_493b8fa0,           !- Zone Name
  GDS_Demo1023TEST_11_493b8fa0_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_7_8ba10d6e..Face5,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0285088953684, -20.7919695475842, 5.13000000021939, !- X,Y,Z Vertex 1 {m}
  15.0285088953685, -20.7919695475843, 2.56500000022385, !- X,Y,Z Vertex 2 {m}
  17.8202839766921, -19.3197775003138, 2.56500000022385, !- X,Y,Z Vertex 3 {m}
  17.8202839766921, -19.3197775003137, 5.13000000021938; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_11_493b8fa0..Face6,    !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  GDS_Demo1023TEST_11_493b8fa0,           !- Zone Name
  GDS_Demo1023TEST_11_493b8fa0_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_12_8810b300..Face8_1,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0051896627487, -17.7740824268924, 2.5650000002238, !- X,Y,Z Vertex 1 {m}
  17.8202782441049, -19.3197666293857, 2.56500000022385, !- X,Y,Z Vertex 2 {m}
  15.0285031627813, -20.7919586766561, 2.56500000022385, !- X,Y,Z Vertex 3 {m}
  13.2676538913311, -17.4527916657245, 2.56500000022377, !- X,Y,Z Vertex 4 {m}
  15.4686278281019, -16.2921479062611, 2.56500000022377, !- X,Y,Z Vertex 5 {m}
  16.4143885181958, -18.0856307146995, 2.5650000002238; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_11_493b8fa0..Face7,    !- Name
  Roof,                                   !- Surface Type
  gds__ABC_roof_baseline_exterior,        !- Construction Name
  GDS_Demo1023TEST_11_493b8fa0,           !- Zone Name
  GDS_Demo1023TEST_11_493b8fa0_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.267653891331, -17.4527916657245, 5.13000000021931, !- X,Y,Z Vertex 1 {m}
  15.0285031627813, -20.7919586766561, 5.13000000021939, !- X,Y,Z Vertex 2 {m}
  17.8202782441049, -19.3197666293856, 5.13000000021938, !- X,Y,Z Vertex 3 {m}
  17.0051896627487, -17.7740824268924, 5.13000000021935, !- X,Y,Z Vertex 4 {m}
  16.4143885181956, -18.0856307146996, 5.13000000021935, !- X,Y,Z Vertex 5 {m}
  15.4686278281017, -16.292147906261, 5.13000000021931; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  GDS_Demo1023TEST_11_493b8fa0 Thermostat, !- Name
  GDS_Demo1023TEST_11_493b8fa0,           !- Zone or ZoneList Name
  GDS_Demo1023TEST_11_493b8fa0 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  GDS_Bed_Setpoint..GDS_Demo1023TEST_11_493b8fa0, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  GDS_Demo1023TEST_11_493b8fa0 Thermostat Schedule, !- Name
  GDS_Demo1023TEST_11_493b8fa0 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GDS_Demo1023TEST_11_493b8fa0 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  GDS_Bed_Setpoint..GDS_Demo1023TEST_11_493b8fa0, !- Name
  GDS_Bed_Heating,                        !- Heating Setpoint Temperature Schedule Name
  GDS_Bed_Cooling;                        !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  GDS_Demo1023TEST_11_493b8fa0,           !- Zone Name
  GDS_Demo1023TEST_11_493b8fa0 Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  GDS_Demo1023TEST_11_493b8fa0 Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  GDS_Demo1023TEST_11_493b8fa0 Electric Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  GDS_Demo1023TEST_11_493b8fa0 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  GDS_Demo1023TEST_11_493b8fa0 Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  GDS_Demo1023TEST_11_493b8fa0,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  GDS_Demo1023TEST_11_493b8fa0 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  {52a2c72d-be72-498a-a657-e36d1cd65bfc}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  GDS_Bed_Ventilation;                    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  GDS_Demo1023TEST_11_493b8fa0 DSOA Space List, !- Name
  GDS_Demo1023TEST_11_493b8fa0_Space,     !- Space Name 1
  {52a2c72d-be72-498a-a657-e36d1cd65bfc}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  GDS_Demo1023TEST_12_8810b300,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  5.12999999999559,                       !- Ceiling Height {m}
  110.669624177528,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  GDS_Demo1023TEST_12_8810b300_Space,     !- Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  ,                                       !- Ceiling Height {m}
  110.669624177528,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  GDS_LK_R11;                             !- Space Type

SpaceList,
  GDS_LK_R11,                             !- Name
  GDS_Demo1023TEST_12_8810b300_Space;     !- Space Name 1

Lights,
  {536bc8ad-d4fd-4226-865c-630705e8dd98}, !- Name
  GDS_LK_R11,                             !- Zone or ZoneList or Space or SpaceList Name
  GDS_LK_Lighting,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.17,                                   !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  {9858a481-f4e1-4160-ae78-f0ac08088e62}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {cfb29a83-48ec-41f8-ac3d-2b9d63219d4f}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {ef7a6020-6c78-4d72-86c4-8cc4acff75d4}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.2,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.2,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.15,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.15,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.15;                                   !- Value Until Time 24

Schedule:Day:Interval,
  {d9b58293-b2d7-49bd-9f90-711e9c46f3eb}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.15,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.15,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.15,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.15,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.15,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.15,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.15;                                   !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Lighting Week Rule - Jan1-Jan14, !- Name
  {9858a481-f4e1-4160-ae78-f0ac08088e62}, !- Sunday Schedule:Day Name
  {cfb29a83-48ec-41f8-ac3d-2b9d63219d4f}, !- Monday Schedule:Day Name
  {cfb29a83-48ec-41f8-ac3d-2b9d63219d4f}, !- Tuesday Schedule:Day Name
  {cfb29a83-48ec-41f8-ac3d-2b9d63219d4f}, !- Wednesday Schedule:Day Name
  {cfb29a83-48ec-41f8-ac3d-2b9d63219d4f}, !- Thursday Schedule:Day Name
  {cfb29a83-48ec-41f8-ac3d-2b9d63219d4f}, !- Friday Schedule:Day Name
  {9858a481-f4e1-4160-ae78-f0ac08088e62}, !- Saturday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- Holiday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- CustomDay1 Schedule:Day Name
  GDS_LK_Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {594874c5-c1f3-4899-936c-cb3bff3ef104}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {ffc2a2fd-48dc-414b-9873-9bf15d6ff7bc}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Lighting Week Rule - Jan15-May6, !- Name
  {ef7a6020-6c78-4d72-86c4-8cc4acff75d4}, !- Sunday Schedule:Day Name
  {d9b58293-b2d7-49bd-9f90-711e9c46f3eb}, !- Monday Schedule:Day Name
  {d9b58293-b2d7-49bd-9f90-711e9c46f3eb}, !- Tuesday Schedule:Day Name
  {d9b58293-b2d7-49bd-9f90-711e9c46f3eb}, !- Wednesday Schedule:Day Name
  {d9b58293-b2d7-49bd-9f90-711e9c46f3eb}, !- Thursday Schedule:Day Name
  {d9b58293-b2d7-49bd-9f90-711e9c46f3eb}, !- Friday Schedule:Day Name
  {ef7a6020-6c78-4d72-86c4-8cc4acff75d4}, !- Saturday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- Holiday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- CustomDay1 Schedule:Day Name
  GDS_LK_Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_LK_Lighting Week Rule - May7-May13, !- Name
  {ef7a6020-6c78-4d72-86c4-8cc4acff75d4}, !- Sunday Schedule:Day Name
  {d9b58293-b2d7-49bd-9f90-711e9c46f3eb}, !- Monday Schedule:Day Name
  {d9b58293-b2d7-49bd-9f90-711e9c46f3eb}, !- Tuesday Schedule:Day Name
  {d9b58293-b2d7-49bd-9f90-711e9c46f3eb}, !- Wednesday Schedule:Day Name
  {594874c5-c1f3-4899-936c-cb3bff3ef104}, !- Thursday Schedule:Day Name
  {594874c5-c1f3-4899-936c-cb3bff3ef104}, !- Friday Schedule:Day Name
  {ffc2a2fd-48dc-414b-9873-9bf15d6ff7bc}, !- Saturday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- Holiday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- CustomDay1 Schedule:Day Name
  GDS_LK_Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GDS_LK_Lighting_Default,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.01,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.01,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.01,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.015,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.015,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.015,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.015,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.02,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.02,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.02,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.02,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.02,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.02,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.03,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.03,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.03,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.03,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.025,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.025,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.025;                                  !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Lighting Week Rule - May14-Aug19, !- Name
  {ffc2a2fd-48dc-414b-9873-9bf15d6ff7bc}, !- Sunday Schedule:Day Name
  {594874c5-c1f3-4899-936c-cb3bff3ef104}, !- Monday Schedule:Day Name
  {594874c5-c1f3-4899-936c-cb3bff3ef104}, !- Tuesday Schedule:Day Name
  {594874c5-c1f3-4899-936c-cb3bff3ef104}, !- Wednesday Schedule:Day Name
  {594874c5-c1f3-4899-936c-cb3bff3ef104}, !- Thursday Schedule:Day Name
  {594874c5-c1f3-4899-936c-cb3bff3ef104}, !- Friday Schedule:Day Name
  {ffc2a2fd-48dc-414b-9873-9bf15d6ff7bc}, !- Saturday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- Holiday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- CustomDay1 Schedule:Day Name
  GDS_LK_Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_LK_Lighting Week Rule - Aug20-Aug26, !- Name
  {ffc2a2fd-48dc-414b-9873-9bf15d6ff7bc}, !- Sunday Schedule:Day Name
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Monday Schedule:Day Name
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Tuesday Schedule:Day Name
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Wednesday Schedule:Day Name
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Thursday Schedule:Day Name
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Friday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- Saturday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- Holiday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- CustomDay1 Schedule:Day Name
  GDS_LK_Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {577f8d2b-0b38-46ec-90ac-a157f2b44a84}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {7a710892-3a66-4427-b1dd-1a75427591e1}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Lighting Week Rule - Aug27-Dec9, !- Name
  GDS_LK_Lighting_Default,                !- Sunday Schedule:Day Name
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Monday Schedule:Day Name
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Tuesday Schedule:Day Name
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Wednesday Schedule:Day Name
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Thursday Schedule:Day Name
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Friday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- Saturday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- Holiday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- CustomDay1 Schedule:Day Name
  GDS_LK_Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_LK_Lighting Week Rule - Dec10-Dec16, !- Name
  GDS_LK_Lighting_Default,                !- Sunday Schedule:Day Name
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Monday Schedule:Day Name
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Tuesday Schedule:Day Name
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Wednesday Schedule:Day Name
  {4c7d81a8-3eac-41da-bb69-27e6d861fc65}, !- Thursday Schedule:Day Name
  {577f8d2b-0b38-46ec-90ac-a157f2b44a84}, !- Friday Schedule:Day Name
  {7a710892-3a66-4427-b1dd-1a75427591e1}, !- Saturday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- Holiday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- CustomDay1 Schedule:Day Name
  GDS_LK_Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_LK_Lighting Week Rule - Dec17-Dec31, !- Name
  {7a710892-3a66-4427-b1dd-1a75427591e1}, !- Sunday Schedule:Day Name
  {577f8d2b-0b38-46ec-90ac-a157f2b44a84}, !- Monday Schedule:Day Name
  {577f8d2b-0b38-46ec-90ac-a157f2b44a84}, !- Tuesday Schedule:Day Name
  {577f8d2b-0b38-46ec-90ac-a157f2b44a84}, !- Wednesday Schedule:Day Name
  {577f8d2b-0b38-46ec-90ac-a157f2b44a84}, !- Thursday Schedule:Day Name
  {577f8d2b-0b38-46ec-90ac-a157f2b44a84}, !- Friday Schedule:Day Name
  {7a710892-3a66-4427-b1dd-1a75427591e1}, !- Saturday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- Holiday Schedule:Day Name
  GDS_LK_Lighting_Default,                !- SummerDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- WinterDesignDay Schedule:Day Name
  GDS_LK_Lighting_Default,                !- CustomDay1 Schedule:Day Name
  GDS_LK_Lighting_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  GDS_LK_Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  GDS_LK_Lighting Week Rule - Jan1-Jan14, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  14,                                     !- End Day 1
  GDS_LK_Lighting Week Rule - Jan15-May6, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  15,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  GDS_LK_Lighting Week Rule - May7-May13, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  5,                                      !- End Month 3
  13,                                     !- End Day 3
  GDS_LK_Lighting Week Rule - May14-Aug19, !- Schedule:Week Name 4
  5,                                      !- Start Month 4
  14,                                     !- Start Day 4
  8,                                      !- End Month 4
  19,                                     !- End Day 4
  GDS_LK_Lighting Week Rule - Aug20-Aug26, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  20,                                     !- Start Day 5
  8,                                      !- End Month 5
  26,                                     !- End Day 5
  GDS_LK_Lighting Week Rule - Aug27-Dec9, !- Schedule:Week Name 6
  8,                                      !- Start Month 6
  27,                                     !- Start Day 6
  12,                                     !- End Month 6
  9,                                      !- End Day 6
  GDS_LK_Lighting Week Rule - Dec10-Dec16, !- Schedule:Week Name 7
  12,                                     !- Start Month 7
  10,                                     !- Start Day 7
  12,                                     !- End Month 7
  16,                                     !- End Day 7
  GDS_LK_Lighting Week Rule - Dec17-Dec31, !- Schedule:Week Name 8
  12,                                     !- Start Month 8
  17,                                     !- Start Day 8
  12,                                     !- End Month 8
  31;                                     !- End Day 8

People,
  {4f5736cd-bca1-48e9-ae2b-9196c0cbee65}, !- Name
  GDS_LK_R11,                             !- Zone or ZoneList or Space or SpaceList Name
  GDS_LK_Occupancy,                       !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0269,                                 !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  GDS_LK_Activity,                        !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,                      !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  GDS_Work_Efficiency_Schedule,           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule
  GDS_Clothing_Schedule,                  !- Clothing Insulation Schedule Name
  GDS_Air_Velocity_Schedule,              !- Air Velocity Schedule Name
  ,                                     !- Ankle Level Air Velocity Schedule Name
  Fanger;                                     !- Thermal Comfort Model Type 1

Schedule:Day:Interval,
  {2425a932-1ec7-4547-aed3-cf7fc9b34fba}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {98b84a9d-90f6-4d84-a032-aa9596ebf1fb}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {d842a206-712e-4a67-ac50-ba53a92bad84}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.2,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.2,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.15,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.15,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.15;                                   !- Value Until Time 24

Schedule:Day:Interval,
  {2d3fa2d3-e411-4c77-af00-694648b3964b}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.15,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.15,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.15,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.15,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.15,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.15,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.15;                                   !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Occupancy Week Rule - Jan1-Jan14, !- Name
  {2425a932-1ec7-4547-aed3-cf7fc9b34fba}, !- Sunday Schedule:Day Name
  {98b84a9d-90f6-4d84-a032-aa9596ebf1fb}, !- Monday Schedule:Day Name
  {98b84a9d-90f6-4d84-a032-aa9596ebf1fb}, !- Tuesday Schedule:Day Name
  {98b84a9d-90f6-4d84-a032-aa9596ebf1fb}, !- Wednesday Schedule:Day Name
  {98b84a9d-90f6-4d84-a032-aa9596ebf1fb}, !- Thursday Schedule:Day Name
  {98b84a9d-90f6-4d84-a032-aa9596ebf1fb}, !- Friday Schedule:Day Name
  {2425a932-1ec7-4547-aed3-cf7fc9b34fba}, !- Saturday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {b9dae2ff-46ab-46cb-8293-30a8abe7f0ee}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {3e1e6aee-0621-4225-809b-a0fcd0c8b652}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Occupancy Week Rule - Jan15-May6, !- Name
  {d842a206-712e-4a67-ac50-ba53a92bad84}, !- Sunday Schedule:Day Name
  {2d3fa2d3-e411-4c77-af00-694648b3964b}, !- Monday Schedule:Day Name
  {2d3fa2d3-e411-4c77-af00-694648b3964b}, !- Tuesday Schedule:Day Name
  {2d3fa2d3-e411-4c77-af00-694648b3964b}, !- Wednesday Schedule:Day Name
  {2d3fa2d3-e411-4c77-af00-694648b3964b}, !- Thursday Schedule:Day Name
  {2d3fa2d3-e411-4c77-af00-694648b3964b}, !- Friday Schedule:Day Name
  {d842a206-712e-4a67-ac50-ba53a92bad84}, !- Saturday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_LK_Occupancy Week Rule - May7-May13, !- Name
  {d842a206-712e-4a67-ac50-ba53a92bad84}, !- Sunday Schedule:Day Name
  {2d3fa2d3-e411-4c77-af00-694648b3964b}, !- Monday Schedule:Day Name
  {2d3fa2d3-e411-4c77-af00-694648b3964b}, !- Tuesday Schedule:Day Name
  {2d3fa2d3-e411-4c77-af00-694648b3964b}, !- Wednesday Schedule:Day Name
  {b9dae2ff-46ab-46cb-8293-30a8abe7f0ee}, !- Thursday Schedule:Day Name
  {b9dae2ff-46ab-46cb-8293-30a8abe7f0ee}, !- Friday Schedule:Day Name
  {3e1e6aee-0621-4225-809b-a0fcd0c8b652}, !- Saturday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GDS_LK_Occupancy_Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Occupancy Week Rule - May14-Aug19, !- Name
  {3e1e6aee-0621-4225-809b-a0fcd0c8b652}, !- Sunday Schedule:Day Name
  {b9dae2ff-46ab-46cb-8293-30a8abe7f0ee}, !- Monday Schedule:Day Name
  {b9dae2ff-46ab-46cb-8293-30a8abe7f0ee}, !- Tuesday Schedule:Day Name
  {b9dae2ff-46ab-46cb-8293-30a8abe7f0ee}, !- Wednesday Schedule:Day Name
  {b9dae2ff-46ab-46cb-8293-30a8abe7f0ee}, !- Thursday Schedule:Day Name
  {b9dae2ff-46ab-46cb-8293-30a8abe7f0ee}, !- Friday Schedule:Day Name
  {3e1e6aee-0621-4225-809b-a0fcd0c8b652}, !- Saturday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_LK_Occupancy Week Rule - Aug20-Aug26, !- Name
  {3e1e6aee-0621-4225-809b-a0fcd0c8b652}, !- Sunday Schedule:Day Name
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Monday Schedule:Day Name
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Tuesday Schedule:Day Name
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Wednesday Schedule:Day Name
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Thursday Schedule:Day Name
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Friday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- Saturday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {102531e7-629b-4e4d-abc3-07087a692675}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {f76f7731-ca43-4cc7-90a0-1e42108e7ce0}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Occupancy Week Rule - Aug27-Dec9, !- Name
  GDS_LK_Occupancy_Default,               !- Sunday Schedule:Day Name
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Monday Schedule:Day Name
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Tuesday Schedule:Day Name
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Wednesday Schedule:Day Name
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Thursday Schedule:Day Name
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Friday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- Saturday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_LK_Occupancy Week Rule - Dec10-Dec16, !- Name
  GDS_LK_Occupancy_Default,               !- Sunday Schedule:Day Name
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Monday Schedule:Day Name
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Tuesday Schedule:Day Name
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Wednesday Schedule:Day Name
  {ea32d48e-11d8-4044-9cd1-ffec5df474bd}, !- Thursday Schedule:Day Name
  {102531e7-629b-4e4d-abc3-07087a692675}, !- Friday Schedule:Day Name
  {f76f7731-ca43-4cc7-90a0-1e42108e7ce0}, !- Saturday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_LK_Occupancy Week Rule - Dec17-Dec31, !- Name
  {f76f7731-ca43-4cc7-90a0-1e42108e7ce0}, !- Sunday Schedule:Day Name
  {102531e7-629b-4e4d-abc3-07087a692675}, !- Monday Schedule:Day Name
  {102531e7-629b-4e4d-abc3-07087a692675}, !- Tuesday Schedule:Day Name
  {102531e7-629b-4e4d-abc3-07087a692675}, !- Wednesday Schedule:Day Name
  {102531e7-629b-4e4d-abc3-07087a692675}, !- Thursday Schedule:Day Name
  {102531e7-629b-4e4d-abc3-07087a692675}, !- Friday Schedule:Day Name
  {f76f7731-ca43-4cc7-90a0-1e42108e7ce0}, !- Saturday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Occupancy_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Occupancy_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  GDS_LK_Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  GDS_LK_Occupancy Week Rule - Jan1-Jan14, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  14,                                     !- End Day 1
  GDS_LK_Occupancy Week Rule - Jan15-May6, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  15,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  GDS_LK_Occupancy Week Rule - May7-May13, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  5,                                      !- End Month 3
  13,                                     !- End Day 3
  GDS_LK_Occupancy Week Rule - May14-Aug19, !- Schedule:Week Name 4
  5,                                      !- Start Month 4
  14,                                     !- Start Day 4
  8,                                      !- End Month 4
  19,                                     !- End Day 4
  GDS_LK_Occupancy Week Rule - Aug20-Aug26, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  20,                                     !- Start Day 5
  8,                                      !- End Month 5
  26,                                     !- End Day 5
  GDS_LK_Occupancy Week Rule - Aug27-Dec9, !- Schedule:Week Name 6
  8,                                      !- Start Month 6
  27,                                     !- Start Day 6
  12,                                     !- End Month 6
  9,                                      !- End Day 6
  GDS_LK_Occupancy Week Rule - Dec10-Dec16, !- Schedule:Week Name 7
  12,                                     !- Start Month 7
  10,                                     !- Start Day 7
  12,                                     !- End Month 7
  16,                                     !- End Day 7
  GDS_LK_Occupancy Week Rule - Dec17-Dec31, !- Schedule:Week Name 8
  12,                                     !- Start Month 8
  17,                                     !- Start Day 8
  12,                                     !- End Month 8
  31;                                     !- End Day 8

Schedule:Day:Interval,
  GDS_LK_Activity_Default,                !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  150,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  150,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  150,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  150,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  150,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  150,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  150,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  150,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  150,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  150,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  150,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  150,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  150,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  150,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  150,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  150,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  150,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  150,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  150,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  150,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  150,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  150,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  150,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  150;                                    !- Value Until Time 24

Schedule:Day:Interval,
  {adf507b9-31c5-4a16-8c07-e5ee9fca434f}, !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  150,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  150,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  150,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  150,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  150,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  150,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  150,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  150,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  150,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  150,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  150,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  150,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  150,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  150,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  150,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  150,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  150,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  150,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  150,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  150,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  150,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  150,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  150,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  150;                                    !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Activity Week Rule - Jan1-Dec31, !- Name
  GDS_LK_Activity_Default,                !- Sunday Schedule:Day Name
  {adf507b9-31c5-4a16-8c07-e5ee9fca434f}, !- Monday Schedule:Day Name
  {adf507b9-31c5-4a16-8c07-e5ee9fca434f}, !- Tuesday Schedule:Day Name
  {adf507b9-31c5-4a16-8c07-e5ee9fca434f}, !- Wednesday Schedule:Day Name
  {adf507b9-31c5-4a16-8c07-e5ee9fca434f}, !- Thursday Schedule:Day Name
  {adf507b9-31c5-4a16-8c07-e5ee9fca434f}, !- Friday Schedule:Day Name
  GDS_LK_Activity_Default,                !- Saturday Schedule:Day Name
  GDS_LK_Activity_Default,                !- Holiday Schedule:Day Name
  GDS_LK_Activity_Default,                !- SummerDesignDay Schedule:Day Name
  GDS_LK_Activity_Default,                !- WinterDesignDay Schedule:Day Name
  GDS_LK_Activity_Default,                !- CustomDay1 Schedule:Day Name
  GDS_LK_Activity_Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  GDS_LK_Activity,                        !- Name
  Activity Level,                         !- Schedule Type Limits Name
  GDS_LK_Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  {f0cae5a8-ba0a-4c3b-ae44-e596182a3a96}, !- Name
  GDS_LK_R11,                             !- Zone or ZoneList or Space or SpaceList Name
  GDS_LK_Equipment,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  28,                                     !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

Schedule:Day:Interval,
  {b6966b24-272c-49ef-ba24-c4797a91d863}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {7c55b06b-3a9d-4b8e-8800-f3888f382cfa}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {2b4aaecb-7740-4f0d-9369-e7b61b2be48c}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.2,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.2,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.15,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.15,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.15;                                   !- Value Until Time 24

Schedule:Day:Interval,
  {093f5743-715a-449a-a15a-67772c82f2b2}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.15,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.15,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.15,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.15,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.15,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.15,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.15;                                   !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Equipment Week Rule - Jan1-Jan14, !- Name
  {b6966b24-272c-49ef-ba24-c4797a91d863}, !- Sunday Schedule:Day Name
  {7c55b06b-3a9d-4b8e-8800-f3888f382cfa}, !- Monday Schedule:Day Name
  {7c55b06b-3a9d-4b8e-8800-f3888f382cfa}, !- Tuesday Schedule:Day Name
  {7c55b06b-3a9d-4b8e-8800-f3888f382cfa}, !- Wednesday Schedule:Day Name
  {7c55b06b-3a9d-4b8e-8800-f3888f382cfa}, !- Thursday Schedule:Day Name
  {7c55b06b-3a9d-4b8e-8800-f3888f382cfa}, !- Friday Schedule:Day Name
  {b6966b24-272c-49ef-ba24-c4797a91d863}, !- Saturday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Equipment_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {336625bb-21a7-44e5-a92c-65e52345cfe3}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {cbd24499-26ad-429d-b151-05e0836cecc3}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Equipment Week Rule - Jan15-May6, !- Name
  {2b4aaecb-7740-4f0d-9369-e7b61b2be48c}, !- Sunday Schedule:Day Name
  {093f5743-715a-449a-a15a-67772c82f2b2}, !- Monday Schedule:Day Name
  {093f5743-715a-449a-a15a-67772c82f2b2}, !- Tuesday Schedule:Day Name
  {093f5743-715a-449a-a15a-67772c82f2b2}, !- Wednesday Schedule:Day Name
  {093f5743-715a-449a-a15a-67772c82f2b2}, !- Thursday Schedule:Day Name
  {093f5743-715a-449a-a15a-67772c82f2b2}, !- Friday Schedule:Day Name
  {2b4aaecb-7740-4f0d-9369-e7b61b2be48c}, !- Saturday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Equipment_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_LK_Equipment Week Rule - May7-May13, !- Name
  {2b4aaecb-7740-4f0d-9369-e7b61b2be48c}, !- Sunday Schedule:Day Name
  {093f5743-715a-449a-a15a-67772c82f2b2}, !- Monday Schedule:Day Name
  {093f5743-715a-449a-a15a-67772c82f2b2}, !- Tuesday Schedule:Day Name
  {093f5743-715a-449a-a15a-67772c82f2b2}, !- Wednesday Schedule:Day Name
  {336625bb-21a7-44e5-a92c-65e52345cfe3}, !- Thursday Schedule:Day Name
  {336625bb-21a7-44e5-a92c-65e52345cfe3}, !- Friday Schedule:Day Name
  {cbd24499-26ad-429d-b151-05e0836cecc3}, !- Saturday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Equipment_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.15,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GDS_LK_Equipment_Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.03,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.03,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.03,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.03,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.03,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.045,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.045,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.045,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.045,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.06,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.06,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.06,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.09,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.09,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.09,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.09,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.075,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.075,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.075;                                  !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Equipment Week Rule - May14-Aug19, !- Name
  {cbd24499-26ad-429d-b151-05e0836cecc3}, !- Sunday Schedule:Day Name
  {336625bb-21a7-44e5-a92c-65e52345cfe3}, !- Monday Schedule:Day Name
  {336625bb-21a7-44e5-a92c-65e52345cfe3}, !- Tuesday Schedule:Day Name
  {336625bb-21a7-44e5-a92c-65e52345cfe3}, !- Wednesday Schedule:Day Name
  {336625bb-21a7-44e5-a92c-65e52345cfe3}, !- Thursday Schedule:Day Name
  {336625bb-21a7-44e5-a92c-65e52345cfe3}, !- Friday Schedule:Day Name
  {cbd24499-26ad-429d-b151-05e0836cecc3}, !- Saturday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Equipment_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_LK_Equipment Week Rule - Aug20-Aug26, !- Name
  {cbd24499-26ad-429d-b151-05e0836cecc3}, !- Sunday Schedule:Day Name
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Monday Schedule:Day Name
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Tuesday Schedule:Day Name
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Wednesday Schedule:Day Name
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Thursday Schedule:Day Name
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Friday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- Saturday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Equipment_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  {f751b786-5bdf-4a18-8c0a-38c08349fe01}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  {398e670e-582f-4b93-b835-c42e86d76a15}, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Equipment Week Rule - Aug27-Dec9, !- Name
  GDS_LK_Equipment_Default,               !- Sunday Schedule:Day Name
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Monday Schedule:Day Name
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Tuesday Schedule:Day Name
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Wednesday Schedule:Day Name
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Thursday Schedule:Day Name
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Friday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- Saturday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Equipment_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_LK_Equipment Week Rule - Dec10-Dec16, !- Name
  GDS_LK_Equipment_Default,               !- Sunday Schedule:Day Name
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Monday Schedule:Day Name
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Tuesday Schedule:Day Name
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Wednesday Schedule:Day Name
  {7b75b93f-5126-4f11-8543-e59f9ca655d0}, !- Thursday Schedule:Day Name
  {f751b786-5bdf-4a18-8c0a-38c08349fe01}, !- Friday Schedule:Day Name
  {398e670e-582f-4b93-b835-c42e86d76a15}, !- Saturday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Equipment_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GDS_LK_Equipment Week Rule - Dec17-Dec31, !- Name
  {398e670e-582f-4b93-b835-c42e86d76a15}, !- Sunday Schedule:Day Name
  {f751b786-5bdf-4a18-8c0a-38c08349fe01}, !- Monday Schedule:Day Name
  {f751b786-5bdf-4a18-8c0a-38c08349fe01}, !- Tuesday Schedule:Day Name
  {f751b786-5bdf-4a18-8c0a-38c08349fe01}, !- Wednesday Schedule:Day Name
  {f751b786-5bdf-4a18-8c0a-38c08349fe01}, !- Thursday Schedule:Day Name
  {f751b786-5bdf-4a18-8c0a-38c08349fe01}, !- Friday Schedule:Day Name
  {398e670e-582f-4b93-b835-c42e86d76a15}, !- Saturday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- Holiday Schedule:Day Name
  GDS_LK_Equipment_Default,               !- SummerDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- WinterDesignDay Schedule:Day Name
  GDS_LK_Equipment_Default,               !- CustomDay1 Schedule:Day Name
  GDS_LK_Equipment_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  GDS_LK_Equipment,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  GDS_LK_Equipment Week Rule - Jan1-Jan14, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  14,                                     !- End Day 1
  GDS_LK_Equipment Week Rule - Jan15-May6, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  15,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  GDS_LK_Equipment Week Rule - May7-May13, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  5,                                      !- End Month 3
  13,                                     !- End Day 3
  GDS_LK_Equipment Week Rule - May14-Aug19, !- Schedule:Week Name 4
  5,                                      !- Start Month 4
  14,                                     !- Start Day 4
  8,                                      !- End Month 4
  19,                                     !- End Day 4
  GDS_LK_Equipment Week Rule - Aug20-Aug26, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  20,                                     !- Start Day 5
  8,                                      !- End Month 5
  26,                                     !- End Day 5
  GDS_LK_Equipment Week Rule - Aug27-Dec9, !- Schedule:Week Name 6
  8,                                      !- Start Month 6
  27,                                     !- Start Day 6
  12,                                     !- End Month 6
  9,                                      !- End Day 6
  GDS_LK_Equipment Week Rule - Dec10-Dec16, !- Schedule:Week Name 7
  12,                                     !- Start Month 7
  10,                                     !- Start Day 7
  12,                                     !- End Month 7
  16,                                     !- End Day 7
  GDS_LK_Equipment Week Rule - Dec17-Dec31, !- Schedule:Week Name 8
  12,                                     !- Start Month 8
  17,                                     !- Start Day 8
  12,                                     !- End Month 8
  31;                                     !- End Day 8

ZoneInfiltration:DesignFlowRate,
  {d8a1b781-65b3-4db8-b580-70555fb71e30}, !- Name
  GDS_LK_R11,                             !- Zone or ZoneList or Space or SpaceList Name
  GDS_LK_Infiltration,                    !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0007,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

BuildingSurface:Detailed,
  GDS_Demo1023TEST_12_8810b300..Face0,    !- Name
  Roof,                                   !- Surface Type
  gds__ABC_roof_baseline_exterior,        !- Construction Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4686278281017, -16.292147906261, 5.13000000021931, !- X,Y,Z Vertex 1 {m}
  16.4143885181956, -18.0856307146996, 5.13000000021935, !- X,Y,Z Vertex 2 {m}
  19.7565793782015, -16.3231868711838, 5.13000000021935, !- X,Y,Z Vertex 3 {m}
  18.8108186881076, -14.5297040627451, 5.13000000021931; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_12_8810b300..Face1,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_10_92edbe8e..Face4,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7565793782015, -16.3231868711838, 5.13000000021935, !- X,Y,Z Vertex 1 {m}
  19.7565793782015, -16.3231868711838, 2.56500000022382, !- X,Y,Z Vertex 2 {m}
  18.8108186881076, -14.5297040627451, 2.56500000022377, !- X,Y,Z Vertex 3 {m}
  18.8108186881076, -14.5297040627451, 5.13000000021931; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_12_8810b300..Face2,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_11_493b8fa0..Face2,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4686278281017, -16.292147906261, 5.13000000021931, !- X,Y,Z Vertex 1 {m}
  15.4686278281019, -16.2921479062611, 2.56500000022377, !- X,Y,Z Vertex 2 {m}
  16.4143885181958, -18.0856307146995, 2.5650000002238, !- X,Y,Z Vertex 3 {m}
  16.4143885181956, -18.0856307146996, 5.13000000021935; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_12_8810b300..Face3_0,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_10_92edbe8e..Face0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1254848878756, -16.6559831254197, 5.13000000021935, !- X,Y,Z Vertex 1 {m}
  19.1254848878758, -16.6559831254197, 2.56500000022382, !- X,Y,Z Vertex 2 {m}
  19.7565793782015, -16.3231868711838, 2.56500000022382, !- X,Y,Z Vertex 3 {m}
  19.7565793782015, -16.3231868711838, 5.13000000021935; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_12_8810b300..Face3_1,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_11_493b8fa0..Face0,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.4143885181956, -18.0856307146996, 5.13000000021935, !- X,Y,Z Vertex 1 {m}
  16.4143885181958, -18.0856307146995, 2.5650000002238, !- X,Y,Z Vertex 2 {m}
  17.0051896627487, -17.7740824268924, 2.5650000002238, !- X,Y,Z Vertex 3 {m}
  17.0051896627487, -17.7740824268924, 5.13000000021935; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_12_8810b300..Face3_2,  !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_9_1103506f..Face4,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0051896627487, -17.7740824268924, 5.13000000021935, !- X,Y,Z Vertex 1 {m}
  17.0051896627487, -17.7740824268924, 2.5650000002238, !- X,Y,Z Vertex 2 {m}
  19.1254848878758, -16.6559831254197, 2.56500000022382, !- X,Y,Z Vertex 3 {m}
  19.1254848878756, -16.6559831254197, 5.13000000021935; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Ajd_Door_38d01ab3,                      !- Name
  Door,                                   !- Surface Type
  Generic Interior Door,                  !- Construction Name
  GDS_Demo1023TEST_12_8810b300..Face3_2,  !- Building Surface Name
  Door_38d01ab3,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.707095535172, -17.4039450722657, 4.71500000022378, !- X,Y,Z Vertex 1 {m}
  17.7070955351721, -17.4039450722658, 2.61500000022378, !- X,Y,Z Vertex 2 {m}
  18.4235790154522, -17.0261204800466, 2.61500000022378, !- X,Y,Z Vertex 3 {m}
  18.4235790154522, -17.0261204800465, 4.71500000022378; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_12_8810b300..Face4,    !- Name
  Wall,                                   !- Surface Type
  gds__ABC_wall_baseline_exterior,        !- Construction Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2676538913311, -17.4527916657245, 2.56500000022377, !- X,Y,Z Vertex 1 {m}
  13.2676538913311, -17.4527916657246, 2.23773790031126e-10, !- X,Y,Z Vertex 2 {m}
  15.0285031627813, -20.7919586766562, 2.23846329211394e-10, !- X,Y,Z Vertex 3 {m}
  15.0285031627813, -20.7919586766561, 2.56500000022385; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Door_cb4f2df2,                          !- Name
  Door,                                   !- Surface Type
  gds__ABC_door_opaque_baseline_exterior, !- Construction Name
  GDS_Demo1023TEST_12_8810b300..Face4,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9358437252539, -18.7199060557243, 2.14000000022377, !- X,Y,Z Vertex 1 {m}
  13.9358437252539, -18.7199060557243, 0.0200000002237737, !- X,Y,Z Vertex 2 {m}
  14.3603133288583, -19.5248442866563, 0.0200000002237737, !- X,Y,Z Vertex 3 {m}
  14.3603133288583, -19.5248442866563, 2.14000000022377; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_12_8810b300..Face5,    !- Name
  Wall,                                   !- Surface Type
  gds__ABC_wall_baseline_exterior,        !- Construction Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.343249724057, -16.4073276064569, 2.56500000022384, !- X,Y,Z Vertex 1 {m}
  23.343249724057, -16.4073276064569, 2.23840622296065e-10, !- X,Y,Z Vertex 2 {m}
  21.5824004526067, -13.0681605955254, 2.23768083115797e-10, !- X,Y,Z Vertex 3 {m}
  21.5824004526067, -13.0681605955254, 2.56500000022377; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_f1381e54,                      !- Name
  Window,                                 !- Surface Type
  gds__ABC_window_fixed_baseline_exterior, !- Construction Name
  GDS_Demo1023TEST_12_8810b300..Face5,    !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.8359851794126, -15.445382106206, 2.0825000002238, !- X,Y,Z Vertex 1 {m}
  22.8359851794126, -15.445382106206, 0.482500000223804, !- X,Y,Z Vertex 2 {m}
  22.089664997251, -14.0301060957762, 0.482500000223804, !- X,Y,Z Vertex 3 {m}
  22.089664997251, -14.0301060957762, 2.0825000002238; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_12_8810b300..Face6,    !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor-R5, !- Construction Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5824004526067, -13.0681605955254, 2.23768083115797e-10, !- X,Y,Z Vertex 1 {m}
  23.343249724057, -16.4073276064569, 2.23840622296065e-10, !- X,Y,Z Vertex 2 {m}
  15.0285031627813, -20.7919586766562, 2.23846329211394e-10, !- X,Y,Z Vertex 3 {m}
  13.2676538913311, -17.4527916657246, 2.23773790031126e-10; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_12_8810b300..Face7,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_8_8ae68332..Face7,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0285088953685, -20.7919695475843, 2.56500000022385, !- X,Y,Z Vertex 1 {m}
  15.0285088953685, -20.7919695475843, 2.23846329447859e-10, !- X,Y,Z Vertex 2 {m}
  23.3432554566441, -16.4073384773851, 2.2384062253253e-10, !- X,Y,Z Vertex 3 {m}
  23.3432554566441, -16.407338477385, 2.56500000022384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_12_8810b300..Face8_0,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_10_92edbe8e..Face7,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8108186881076, -14.5297040627451, 2.56500000022377, !- X,Y,Z Vertex 1 {m}
  19.7565793782015, -16.3231868711838, 2.56500000022382, !- X,Y,Z Vertex 2 {m}
  19.1254848878758, -16.6559831254197, 2.56500000022382, !- X,Y,Z Vertex 3 {m}
  19.9405734692321, -18.2016673279129, 2.56500000022385, !- X,Y,Z Vertex 4 {m}
  23.343249724057, -16.4073276064569, 2.56500000022384, !- X,Y,Z Vertex 5 {m}
  21.5824004526067, -13.0681605955254, 2.56500000022377; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_12_8810b300..Face8_1,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_11_493b8fa0..Face6,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2676538913311, -17.4527916657245, 2.56500000022377, !- X,Y,Z Vertex 1 {m}
  15.0285031627813, -20.7919586766561, 2.56500000022385, !- X,Y,Z Vertex 2 {m}
  17.8202782441049, -19.3197666293857, 2.56500000022385, !- X,Y,Z Vertex 3 {m}
  17.0051896627487, -17.7740824268924, 2.5650000002238, !- X,Y,Z Vertex 4 {m}
  16.4143885181958, -18.0856307146995, 2.5650000002238, !- X,Y,Z Vertex 5 {m}
  15.4686278281019, -16.2921479062611, 2.56500000022377; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_12_8810b300..Face8_2,  !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_9_1103506f..Face3,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0051896627487, -17.7740824268924, 2.5650000002238, !- X,Y,Z Vertex 1 {m}
  17.8202782441049, -19.3197666293857, 2.56500000022385, !- X,Y,Z Vertex 2 {m}
  19.9405734692321, -18.2016673279129, 2.56500000022385, !- X,Y,Z Vertex 3 {m}
  19.1254848878758, -16.6559831254197, 2.56500000022382; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  GDS_Demo1023TEST_12_8810b300..Face9,    !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  GDS_Demo1023TEST_16_007eebd0..Face9,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5824004526067, -13.0681605955254, 2.56500000022377, !- X,Y,Z Vertex 1 {m}
  21.5824004526067, -13.0681605955254, 2.23768083115797e-10, !- X,Y,Z Vertex 2 {m}
  13.2676538913311, -17.4527916657246, 2.23773790031126e-10, !- X,Y,Z Vertex 3 {m}
  13.2676538913311, -17.4527916657245, 2.56500000022377, !- X,Y,Z Vertex 4 {m}
  15.4686278281017, -16.292147906261, 2.56500000022377, !- X,Y,Z Vertex 5 {m}
  15.4686278281017, -16.292147906261, 5.13000000021931, !- X,Y,Z Vertex 6 {m}
  18.8108186881076, -14.5297040627451, 5.13000000021931, !- X,Y,Z Vertex 7 {m}
  18.8108186881076, -14.5297040627451, 2.56500000022377; !- X,Y,Z Vertex 8 {m}

ZoneControl:Thermostat,
  GDS_Demo1023TEST_12_8810b300 Thermostat, !- Name
  GDS_Demo1023TEST_12_8810b300,           !- Zone or ZoneList Name
  GDS_Demo1023TEST_12_8810b300 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  GDS_LK_Setpoint..GDS_Demo1023TEST_12_8810b300, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  GDS_Demo1023TEST_12_8810b300 Thermostat Schedule, !- Name
  GDS_Demo1023TEST_12_8810b300 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  GDS_Demo1023TEST_12_8810b300 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  GDS_LK_Setpoint..GDS_Demo1023TEST_12_8810b300, !- Name
  GDS_LK_Heating,                         !- Heating Setpoint Temperature Schedule Name
  GDS_LK_Cooling;                         !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  GDS_LK_Heating_Default,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21;                                     !- Value Until Time 24

Schedule:Day:Interval,
  {6c519db0-5295-47d4-af4e-c201bd758f95}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  23,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23;                                     !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Heating Week Rule - Jan1-Dec31,  !- Name
  GDS_LK_Heating_Default,                 !- Sunday Schedule:Day Name
  {6c519db0-5295-47d4-af4e-c201bd758f95}, !- Monday Schedule:Day Name
  {6c519db0-5295-47d4-af4e-c201bd758f95}, !- Tuesday Schedule:Day Name
  {6c519db0-5295-47d4-af4e-c201bd758f95}, !- Wednesday Schedule:Day Name
  {6c519db0-5295-47d4-af4e-c201bd758f95}, !- Thursday Schedule:Day Name
  {6c519db0-5295-47d4-af4e-c201bd758f95}, !- Friday Schedule:Day Name
  GDS_LK_Heating_Default,                 !- Saturday Schedule:Day Name
  GDS_LK_Heating_Default,                 !- Holiday Schedule:Day Name
  GDS_LK_Heating_Default,                 !- SummerDesignDay Schedule:Day Name
  GDS_LK_Heating_Default,                 !- WinterDesignDay Schedule:Day Name
  GDS_LK_Heating_Default,                 !- CustomDay1 Schedule:Day Name
  GDS_LK_Heating_Default;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  GDS_LK_Heating,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  GDS_LK_Heating Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  GDS_LK_Cooling_Default,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  52,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  52,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  52,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  52,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  52,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  52,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  52,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  52,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  52,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  52,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  52,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  52,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  52,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  52,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  52,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  52,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  52,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  52,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  52,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  52,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  52,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  52,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  52,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  52;                                     !- Value Until Time 24

Schedule:Day:Interval,
  {3f5fe87b-c362-408c-bdf8-7da3f324539b}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  50,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  50,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  50,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  50,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  50,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  50,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  50,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  50,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  50,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  50,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  50,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  50,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  50,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  50,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  50,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  50,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  50,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  50,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  50,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  50,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  50,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  50,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  50,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  50;                                     !- Value Until Time 24

Schedule:Week:Daily,
  GDS_LK_Cooling Week Rule - Jan1-Dec31,  !- Name
  GDS_LK_Cooling_Default,                 !- Sunday Schedule:Day Name
  {3f5fe87b-c362-408c-bdf8-7da3f324539b}, !- Monday Schedule:Day Name
  {3f5fe87b-c362-408c-bdf8-7da3f324539b}, !- Tuesday Schedule:Day Name
  {3f5fe87b-c362-408c-bdf8-7da3f324539b}, !- Wednesday Schedule:Day Name
  {3f5fe87b-c362-408c-bdf8-7da3f324539b}, !- Thursday Schedule:Day Name
  {3f5fe87b-c362-408c-bdf8-7da3f324539b}, !- Friday Schedule:Day Name
  GDS_LK_Cooling_Default,                 !- Saturday Schedule:Day Name
  GDS_LK_Cooling_Default,                 !- Holiday Schedule:Day Name
  GDS_LK_Cooling_Default,                 !- SummerDesignDay Schedule:Day Name
  GDS_LK_Cooling_Default,                 !- WinterDesignDay Schedule:Day Name
  GDS_LK_Cooling_Default,                 !- CustomDay1 Schedule:Day Name
  GDS_LK_Cooling_Default;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  GDS_LK_Cooling,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  GDS_LK_Cooling Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  GDS_Demo1023TEST_12_8810b300,           !- Zone Name
  GDS_Demo1023TEST_12_8810b300 Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  GDS_Demo1023TEST_12_8810b300 Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  GDS_Demo1023TEST_12_8810b300 Electric Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  GDS_Demo1023TEST_12_8810b300 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  GDS_Demo1023TEST_12_8810b300 Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  GDS_Demo1023TEST_12_8810b300,           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  GDS_Demo1023TEST_12_8810b300 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  {669f0dbe-abfd-49e0-b71a-be1c5bfb728b}, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  GDS_LK_Ventilation;                     !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir:SpaceList,
  GDS_Demo1023TEST_12_8810b300 DSOA Space List, !- Name
  GDS_Demo1023TEST_12_8810b300_Space,     !- Space Name 1
  {669f0dbe-abfd-49e0-b71a-be1c5bfb728b}; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  GDS_Demo1023TEST_13_9ccdc8ad,           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  2.56499999999558,                       !- Ceiling Height {m}
  10.7439047113535,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  GDS_Demo1023TEST_13_9ccdc8ad_Space,     !- Name
